<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building DEFAULTRUNPERIOD ** ClimateZone0 ZH CHE ISD-TMYx WMO#=066700
  2025-03-04
  09:17:08
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2025.03.04 09:17</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>DEFAULTRUNPERIOD ** ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</b></p>
<p>Simulation Timestamp: <b>2025-03-04
  09:17:08</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    09:17:08</b></p>
<b>Values gathered over       312.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1432.86</td>
    <td align="right">        6.01</td>
    <td align="right">        6.01</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1432.86</td>
    <td align="right">        6.01</td>
    <td align="right">        6.01</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5171.13</td>
    <td align="right">       21.68</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5171.13</td>
    <td align="right">       21.68</td>
    <td align="right">       21.68</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      238.49</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      238.49</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1429.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">     1429.47</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1429.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        5.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        5.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        5.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        5.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       1.132</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       1.132</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       1.132</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       1.132</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Zone Component Load Summary</b></p> |
<a href="#ZoneComponentLoadSummary::ZONEFLOOR0">ZONEFLOOR0</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR1">ZONEFLOOR1</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR2">ZONEFLOOR2</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR3">ZONEFLOOR3</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR4">ZONEFLOOR4</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR5">ZONEFLOOR5</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR6">ZONEFLOOR6</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR7">ZONEFLOOR7</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR8">ZONEFLOOR8</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR9">ZONEFLOOR9</a>   |  
<p><b>Facility Component Load Summary</b></p> |
<a href="#FacilityComponentLoadSummary::Facility">Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    09:17:08</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2025.03.04 09:17</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">DEFAULTRUNPERIOD</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.48</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      427.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">      312.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      943.68</td>
    <td align="right">      371.69</td>
    <td align="right">      100.15</td>
    <td align="right">      371.69</td>
    <td align="right">      100.15</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      943.68</td>
    <td align="right">      371.69</td>
    <td align="right">      100.15</td>
    <td align="right">      371.69</td>
    <td align="right">      100.15</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       37.41</td>
    <td align="right">       10.58</td>
    <td align="right">        8.13</td>
    <td align="right">       10.58</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        3.96</td>
    <td align="right">        2.85</td>
    <td align="right">        8.12</td>
    <td align="right">        2.85</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        3.96</td>
    <td align="right">        2.85</td>
    <td align="right">        8.12</td>
    <td align="right">        2.85</td>
    <td align="right">        8.12</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      943.68</td>
    <td align="right">      371.69</td>
    <td align="right">      100.15</td>
    <td align="right">      371.69</td>
    <td align="right">      100.15</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      943.68</td>
    <td align="right">      371.69</td>
    <td align="right">      100.15</td>
    <td align="right">      371.69</td>
    <td align="right">      100.15</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       37.41</td>
    <td align="right">       10.58</td>
    <td align="right">        8.13</td>
    <td align="right">       10.58</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        3.96</td>
    <td align="right">        2.85</td>
    <td align="right">        8.12</td>
    <td align="right">        2.85</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        3.96</td>
    <td align="right">        2.85</td>
    <td align="right">        8.12</td>
    <td align="right">        2.85</td>
    <td align="right">        8.12</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      119.24</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">       24.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.31</td>
    <td align="right">        1.00</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">        5.29</td>
    <td align="right">      2.7416</td>
    <td align="right">       50.00</td>
    <td align="right">     15.7333</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">       12.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.30</td>
    <td align="right">        1.00</td>
    <td align="right">       88.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.74</td>
    <td align="right">        4.06</td>
    <td align="right">      2.7416</td>
    <td align="right">       50.00</td>
    <td align="right">     15.7333</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">       24.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.31</td>
    <td align="right">        1.00</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">        5.29</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">       12.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.30</td>
    <td align="right">        1.00</td>
    <td align="right">       88.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.74</td>
    <td align="right">        4.06</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">       45.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      136.31</td>
    <td align="right">        1.00</td>
    <td align="right">       84.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">       24.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.31</td>
    <td align="right">        1.00</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">        5.29</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">       12.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.30</td>
    <td align="right">        1.00</td>
    <td align="right">       88.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.74</td>
    <td align="right">        4.06</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">       24.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.31</td>
    <td align="right">        1.00</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">        5.29</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">       12.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.30</td>
    <td align="right">        1.00</td>
    <td align="right">       88.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.74</td>
    <td align="right">        4.06</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">       45.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      136.31</td>
    <td align="right">        1.00</td>
    <td align="right">       84.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      238.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      719.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.68</td>
    <td align="right">        0.00</td>
    <td align="right">       34.55</td>
    <td align="right">       37.41</td>
    <td align="right">      0.4255</td>
    <td align="right">      322.13</td>
    <td align="right">      2.4421</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      238.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      719.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.68</td>
    <td align="right">        0.00</td>
    <td align="right">       34.55</td>
    <td align="right">       37.41</td>
    <td align="right">      0.4255</td>
    <td align="right">      322.13</td>
    <td align="right">      2.4421</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    09:17:08</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">05-JAN-00:30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10463.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        7.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.64</td>
    <td align="right">    10463.47</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10463.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        7.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    09:17:08</b></p>
<b>Values gathered over       312.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Gasoline [kWh]</td>
    <td align="right">Source Diesel [kWh]</td>
    <td align="right">Source Coal [kWh]</td>
    <td align="right">Source Fuel Oil No 1 [kWh]</td>
    <td align="right">Source Fuel Oil No 2 [kWh]</td>
    <td align="right">Source Propane [kWh]</td>
    <td align="right">Source Other Fuel 1 [kWh]</td>
    <td align="right">Source Other Fuel 2 [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5165.16</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.38</td>
    <td align="right">     5165.16</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">       21.66</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">       21.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    09:17:08</b></p>
<b>ZoneHVAC:LowTemperatureRadiant:VariableFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:LowTemperatureRadiant:VariableFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">     1748.30</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.000000</td>
    <td align="right">      243.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.03</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">     1198.11</td>
    <td align="right">    0.000029</td>
    <td align="right">    0.000000</td>
    <td align="right">      127.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.30</td>
    <td align="right">    0.000000</td>
    <td align="right">     1254.78</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">     1179.90</td>
    <td align="right">    0.000029</td>
    <td align="right">    0.000000</td>
    <td align="right">      243.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.03</td>
    <td align="right">    0.000000</td>
    <td align="right">     1273.80</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">      978.06</td>
    <td align="right">    0.000024</td>
    <td align="right">    0.000000</td>
    <td align="right">      127.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.30</td>
    <td align="right">    0.000000</td>
    <td align="right">     1323.61</td>
    <td align="right">    0.000032</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">      311.08</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.000000</td>
    <td align="right">      452.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       77.24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">     1297.75</td>
    <td align="right">    0.000032</td>
    <td align="right">    0.000000</td>
    <td align="right">      243.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.03</td>
    <td align="right">    0.000000</td>
    <td align="right">      321.45</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">      965.44</td>
    <td align="right">    0.000023</td>
    <td align="right">    0.000000</td>
    <td align="right">      127.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.30</td>
    <td align="right">    0.000000</td>
    <td align="right">     1553.14</td>
    <td align="right">    0.000037</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">     1226.25</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.000000</td>
    <td align="right">      243.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.03</td>
    <td align="right">    0.000000</td>
    <td align="right">     1479.19</td>
    <td align="right">    0.000035</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">     1014.52</td>
    <td align="right">    0.000025</td>
    <td align="right">    0.000000</td>
    <td align="right">      127.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.30</td>
    <td align="right">    0.000000</td>
    <td align="right">     1507.26</td>
    <td align="right">    0.000036</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">      337.63</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.000000</td>
    <td align="right">      452.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       77.24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HW-PLNT</td>
    <td align="right">    0.000249</td>
    <td align="right">    0.029913</td>
  </tr>
  <tr>
    <td align="right">CW-PLNT</td>
    <td align="right">    0.002500</td>
    <td align="right">    0.300000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HW-PLNT SUPPLY PUMP</td>
    <td align="right">    0.000249</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">CW-PLNT SUPPLY PUMP</td>
    <td align="right">    0.002500</td>
    <td align="right">       71.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictHeating</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictHeating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">    10463.47</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictCooling</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictCooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DISTRICT COOLING</td>
    <td align="right">   104937.55</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    09:17:08</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">EXT180667.0_WALL0</td>
    <td align="right">EXT180660.0_WALL0 | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180667.0_WALL0</td>
    <td align="right">Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180667.0_WALL1</td>
    <td align="right">EXT180666.0_WALL0 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180667.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180667.0_WALL2</td>
    <td align="right">EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180667.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180667.0_WALL3</td>
    <td align="right">EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180667.0_WALL3</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180667.0_ROOF</td>
    <td align="right">EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180667.0_ROOF</td>
    <td align="right">EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181386.0_WALL0</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181386.0_WALL0</td>
    <td align="right">Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT181386.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181386.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181386.0_WALL2</td>
    <td align="right">Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181386.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181386.0_WALL3</td>
    <td align="right">Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181386.0_WALL3</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT181386.0_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181386.0_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180660.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180660.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180660.0_WALL1</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180660.0_WALL1</td>
    <td align="right">Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180660.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180660.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180660.0_WALL3</td>
    <td align="right">EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180660.0_WALL3</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180660.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180660.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_WALL3 | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180658.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180658.0_WALL0</td>
    <td align="right">Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180658.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180658.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180658.0_WALL2</td>
    <td align="right">EXT181383.0_WALL0 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180658.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180658.0_WALL3</td>
    <td align="right">Mir-EXT180660.0_WALL0 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180658.0_WALL3</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180665.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180665.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | EXT180664.0_WALL1 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180665.0_WALL1</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180665.0_WALL1</td>
    <td align="right">EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180665.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180665.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180665.0_WALL3</td>
    <td align="right">EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180665.0_WALL3</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180665.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180662.0_WALL0 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180665.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | EXT180662.0_WALL0 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT181387.0_WALL0</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181387.0_WALL0</td>
    <td align="right">EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT181387.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181387.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT181387.0_WALL2</td>
    <td align="right">Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181387.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181387.0_WALL3</td>
    <td align="right">Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181387.0_WALL3</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT181387.0_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181387.0_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_WALL3 | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_WALL3 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180659.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT180663.0_WALL0 | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180659.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180659.0_WALL1</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180659.0_WALL1</td>
    <td align="right">EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180659.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180659.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180659.0_WALL3</td>
    <td align="right">EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180659.0_WALL3</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180659.0_WALL4</td>
    <td align="right">Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180659.0_WALL4</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180659.0_WALL5</td>
    <td align="right">Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180659.0_WALL5</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT180663.0_WALL0 | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180659.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180659.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180666.0_WALL0</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL1 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | EXT180664.0_WALL0 | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180666.0_WALL0</td>
    <td align="right">EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | Mir-EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180666.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL2 | Mir-EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180666.0_WALL2</td>
    <td align="right">EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180666.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | EXT180664.0_WALL0 | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180666.0_WALL3</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180666.0_WALL3</td>
    <td align="right">Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | Mir-EXT180666.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180666.0_ROOF</td>
    <td align="right">EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180666.0_ROOF</td>
    <td align="right">EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180663.0_WALL0</td>
    <td align="right">EXT180659.0_WALL0 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180663.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180663.0_WALL1</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180663.0_WALL1</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180663.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180663.0_WALL2</td>
    <td align="right">EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180663.0_WALL3</td>
    <td align="right">EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180663.0_WALL3</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180663.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180663.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_WALL3 | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180664.0_WALL0</td>
    <td align="right">EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | Mir-EXT180666.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180664.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | EXT180667.0_WALL1 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL1 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180664.0_WALL1</td>
    <td align="right">EXT180667.0_WALL0 | EXT180667.0_WALL1 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180664.0_WALL1</td>
    <td align="right">EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180664.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180664.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180664.0_WALL3</td>
    <td align="right">EXT180660.0_WALL0 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT180662.0_WALL0 | EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180664.0_WALL3</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL0 | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | Mir-EXT180664.0_WALL2 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT180664.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | EXT180667.0_WALL1 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180664.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | EXT180667.0_WALL1 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | EXT181388.0_WALL3 | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181388.0_WALL0</td>
    <td align="right">Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181388.0_WALL0</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL0 | EXT181387.0_WALL1 | EXT181387.0_WALL2 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT181388.0_WALL1</td>
    <td align="right">EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181388.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | EXT181387.0_WALL1 | EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT181388.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | EXT181387.0_WALL1 | EXT181387.0_WALL2 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181388.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT181388.0_WALL3</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL1 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181388.0_WALL3</td>
    <td align="right">EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | Mir-EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT181388.0_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181388.0_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_WALL3 | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | EXT181383.0_WALL0 | EXT181383.0_WALL1 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180657.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | EXT180662.0_WALL3 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_WALL0</td>
    <td align="right">EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | EXT180657.0_WALL5 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180657.0_WALL1</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_WALL1</td>
    <td align="right">Mir-EXT180657.0_WALL0 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180657.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL7 | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_WALL2</td>
    <td align="right">EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180657.0_WALL3</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_WALL3</td>
    <td align="right">Mir-EXT180659.0_WALL0 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180657.0_WALL4</td>
    <td align="right">EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_WALL4</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180657.0_WALL5</td>
    <td align="right">Mir-EXT180657.0_WALL0 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_WALL5</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | Mir-EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180657.0_WALL6</td>
    <td align="right">EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | EXT180657.0_WALL5 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_WALL6</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | Mir-EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL7 | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | EXT180662.0_WALL3 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_WALL7</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | Mir-EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180657.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | EXT180662.0_WALL3 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180657.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | EXT180659.0_WALL2 | EXT180659.0_WALL3 | EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | EXT180662.0_WALL2 | EXT180662.0_WALL3 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180662.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180662.0_WALL0</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | EXT180657.0_WALL5 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180662.0_WALL1</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180662.0_WALL1</td>
    <td align="right">EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180662.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | EXT180657.0_WALL5 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180662.0_WALL2</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT180662.0_WALL3</td>
    <td align="right">EXT180657.0_WALL0 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180662.0_WALL3</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | Mir-EXT180665.0_WALL1 | EXT180665.0_WALL2 | EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | Mir-EXT180657.0_WALL1 | EXT180657.0_WALL2 | Mir-EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | Mir-EXT180662.0_WALL1 | Mir-EXT180662.0_WALL2 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT180662.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT180662.0_ROOF</td>
    <td align="right">EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | Mir-EXT180660.0_WALL2 | EXT180660.0_WALL3 | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | EXT180658.0_WALL3 | EXT180659.0_WALL0 | Mir-EXT180659.0_WALL1 | Mir-EXT180659.0_WALL2 | EXT180659.0_WALL3 | Mir-EXT180659.0_WALL4 | EXT180659.0_WALL5 | Mir-EXT180659.0_WALL5 | EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | Mir-EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180664.0_WALL0 | Mir-EXT180664.0_WALL1 | EXT180664.0_WALL2 | EXT180664.0_WALL3 | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181383.0_WALL0</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL1 | EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181383.0_WALL0</td>
    <td align="right">Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT181383.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL1 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181383.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | EXT181387.0_WALL1 | EXT181387.0_WALL2 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | Mir-EXT181383.0_WALL0 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181383.0_WALL2</td>
    <td align="right">EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181383.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | EXT181387.0_WALL1 | Mir-EXT181387.0_WALL1 | EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | Mir-EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181383.0_WALL3</td>
    <td align="right">Mir-EXT181386.0_WALL0 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181383.0_WALL3</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181383.0_ROOF</td>
    <td align="right">EXT180658.0_WALL0 | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181383.0_ROOF</td>
    <td align="right">EXT180658.0_WALL0 | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL0 | EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181385.0_WALL0</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL1 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181385.0_WALL0</td>
    <td align="right">Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT181385.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | EXT181383.0_WALL2 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181385.0_WALL1</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | Mir-EXT181385.0_WALL0 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181385.0_WALL2</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | EXT181383.0_WALL2 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | Mir-EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181385.0_WALL3</td>
    <td align="right">Mir-EXT180660.0_WALL0 | Mir-EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180657.0_WALL0 | EXT180657.0_WALL1 | Mir-EXT180657.0_WALL2 | EXT180657.0_WALL3 | EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181385.0_WALL3</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL1 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | Mir-EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT181385.0_ROOF</td>
    <td align="right">Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT181385.0_ROOF</td>
    <td align="right">Mir-EXT180658.0_WALL0 | EXT180658.0_WALL1 | EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_WALL_0</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_WALL_0</td>
    <td align="right">Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_WALL_0</td>
    <td align="right">EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_WALL_0</td>
    <td align="right">Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_WALL_0</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_WALL_0</td>
    <td align="right">Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_WALL_0</td>
    <td align="right">EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | EXT181387.0_WALL0 | Mir-EXT181387.0_WALL1 | Mir-EXT181387.0_WALL2 | EXT181387.0_WALL3 | Mir-EXT181387.0_ROOF | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | Mir-EXT181388.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_0</td>
    <td align="right">Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180665.0_WALL0 | EXT180665.0_WALL1 | EXT180665.0_WALL2 | Mir-EXT180665.0_WALL3 | Mir-EXT180665.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | EXT180657.0_WALL0 | EXT180657.0_WALL1 | EXT180657.0_WALL2 | EXT180657.0_WALL3 | Mir-EXT180657.0_WALL4 | Mir-EXT180657.0_WALL5 | Mir-EXT180657.0_WALL6 | Mir-EXT180657.0_WALL7 | Mir-EXT180657.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_ROOF</td>
    <td align="right">Mir-EXT180667.0_WALL0 | Mir-EXT180667.0_WALL1 | EXT180667.0_WALL2 | Mir-EXT180667.0_WALL2 | EXT180667.0_WALL3 | Mir-EXT180667.0_ROOF | EXT181386.0_WALL0 | Mir-EXT181386.0_WALL1 | Mir-EXT181386.0_WALL2 | EXT181386.0_WALL3 | Mir-EXT181386.0_WALL3 | Mir-EXT181386.0_ROOF | Mir-EXT180660.0_WALL0 | EXT180660.0_WALL1 | EXT180660.0_WALL2 | Mir-EXT180660.0_WALL3 | Mir-EXT180660.0_ROOF | EXT180658.0_WALL0 | EXT180658.0_WALL1 | Mir-EXT180658.0_WALL1 | Mir-EXT180658.0_WALL2 | Mir-EXT180658.0_WALL3 | Mir-EXT180658.0_ROOF | Mir-EXT180659.0_WALL0 | EXT180659.0_WALL1 | EXT180659.0_WALL2 | Mir-EXT180659.0_WALL3 | EXT180659.0_WALL4 | Mir-EXT180659.0_WALL5 | Mir-EXT180659.0_ROOF | Mir-EXT180666.0_WALL0 | Mir-EXT180666.0_WALL1 | EXT180666.0_WALL2 | Mir-EXT180666.0_WALL2 | EXT180666.0_WALL3 | Mir-EXT180666.0_ROOF | Mir-EXT180663.0_WALL0 | Mir-EXT180663.0_WALL1 | EXT180663.0_WALL2 | EXT180663.0_WALL3 | Mir-EXT180663.0_ROOF | Mir-EXT180664.0_WALL0 | EXT180664.0_WALL1 | EXT180664.0_WALL2 | Mir-EXT180664.0_WALL3 | Mir-EXT180664.0_ROOF | Mir-EXT181388.0_WALL0 | Mir-EXT181388.0_WALL1 | EXT181388.0_WALL2 | EXT181388.0_WALL3 | Mir-EXT181388.0_ROOF | Mir-EXT180662.0_WALL0 | EXT180662.0_WALL1 | EXT180662.0_WALL2 | Mir-EXT180662.0_WALL3 | Mir-EXT180662.0_ROOF | EXT181383.0_WALL0 | Mir-EXT181383.0_WALL1 | Mir-EXT181383.0_WALL2 | EXT181383.0_WALL3 | Mir-EXT181383.0_WALL3 | Mir-EXT181383.0_ROOF | EXT181385.0_WALL0 | Mir-EXT181385.0_WALL1 | Mir-EXT181385.0_WALL2 | Mir-EXT181385.0_WALL3 | Mir-EXT181385.0_ROOF |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_WALL_0</td>
    <td align="right">ZONEFLOOR0_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_WALL_0</td>
    <td align="right">ZONEFLOOR1_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_WALL_0</td>
    <td align="right">ZONEFLOOR2_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_WALL_0</td>
    <td align="right">ZONEFLOOR3_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_WALL_0</td>
    <td align="right">ZONEFLOOR5_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_WALL_0</td>
    <td align="right">ZONEFLOOR6_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_WALL_0</td>
    <td align="right">ZONEFLOOR7_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_0</td>
    <td align="right">ZONEFLOOR8_WALL_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    09:17:08</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    09:17:08</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.5.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">2.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.60</td>
    <td align="right">0.70</td>
    <td align="right">2.30</td>
    <td align="right">4.80</td>
    <td align="right">11.20</td>
    <td align="right">16.20</td>
    <td align="right">19.60</td>
    <td align="right">20.60</td>
    <td align="right">18.90</td>
    <td align="right">15.00</td>
    <td align="right">9.80</td>
    <td align="right">5.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</td>
    <td align="right">47.48</td>
    <td align="right">8.54</td>
    <td align="right">1.00</td>
    <td align="right">427.00</td>
    <td align="right">96299</td>
    <td align="right">1.1446</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AnalyticalSolution</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LowerLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">162</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">68</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.37</td>
    <td align="right">-3.77</td>
    <td align="right">1.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.29</td>
    <td align="right">11.24</td>
    <td align="right">-6.69</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.02</td>
    <td align="right">3.02</td>
    <td align="right">73.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.32</td>
    <td align="right">105.36</td>
    <td align="right">100.07</td>
    <td align="right">4.90</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.11</td>
    <td align="right">-7.70</td>
    <td align="right">1.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.55</td>
    <td align="right">11.24</td>
    <td align="right">-14.03</td>
    <td align="right">-3.18</td>
    <td align="right">0.00</td>
    <td align="right">3.02</td>
    <td align="right">3.02</td>
    <td align="right">38.30</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">12.70</td>
    <td align="right">88.28</td>
    <td align="right">84.22</td>
    <td align="right">3.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.68</td>
    <td align="right">-10.27</td>
    <td align="right">1.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.20</td>
    <td align="right">9.33</td>
    <td align="right">-14.03</td>
    <td align="right">-7.34</td>
    <td align="right">0.00</td>
    <td align="right">3.02</td>
    <td align="right">3.02</td>
    <td align="right">73.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.32</td>
    <td align="right">105.36</td>
    <td align="right">100.07</td>
    <td align="right">4.90</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.07</td>
    <td align="right">-6.33</td>
    <td align="right">1.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.20</td>
    <td align="right">2.49</td>
    <td align="right">-10.85</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.02</td>
    <td align="right">3.02</td>
    <td align="right">38.30</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">12.70</td>
    <td align="right">88.28</td>
    <td align="right">84.22</td>
    <td align="right">3.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.52</td>
    <td align="right">-7.02</td>
    <td align="right">1.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.29</td>
    <td align="right">9.33</td>
    <td align="right">-10.85</td>
    <td align="right">-3.18</td>
    <td align="right">0.00</td>
    <td align="right">3.02</td>
    <td align="right">3.02</td>
    <td align="right">136.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">45.21</td>
    <td align="right">84.55</td>
    <td align="right">84.55</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.37</td>
    <td align="right">-3.77</td>
    <td align="right">4.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.29</td>
    <td align="right">11.24</td>
    <td align="right">-6.69</td>
    <td align="right">0.00</td>
    <td align="right">3.02</td>
    <td align="right">6.03</td>
    <td align="right">3.02</td>
    <td align="right">73.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.32</td>
    <td align="right">105.36</td>
    <td align="right">100.07</td>
    <td align="right">4.90</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.11</td>
    <td align="right">-7.70</td>
    <td align="right">4.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.55</td>
    <td align="right">11.24</td>
    <td align="right">-14.03</td>
    <td align="right">-3.18</td>
    <td align="right">3.02</td>
    <td align="right">6.03</td>
    <td align="right">3.02</td>
    <td align="right">38.30</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">12.70</td>
    <td align="right">88.28</td>
    <td align="right">84.22</td>
    <td align="right">3.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.68</td>
    <td align="right">-10.27</td>
    <td align="right">4.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.20</td>
    <td align="right">9.33</td>
    <td align="right">-14.03</td>
    <td align="right">-7.34</td>
    <td align="right">3.02</td>
    <td align="right">6.03</td>
    <td align="right">3.02</td>
    <td align="right">73.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.32</td>
    <td align="right">105.36</td>
    <td align="right">100.07</td>
    <td align="right">4.90</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.07</td>
    <td align="right">-6.33</td>
    <td align="right">4.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.20</td>
    <td align="right">2.49</td>
    <td align="right">-10.85</td>
    <td align="right">0.00</td>
    <td align="right">3.02</td>
    <td align="right">6.03</td>
    <td align="right">3.02</td>
    <td align="right">38.30</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">12.70</td>
    <td align="right">88.28</td>
    <td align="right">84.22</td>
    <td align="right">3.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.52</td>
    <td align="right">-7.02</td>
    <td align="right">4.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.29</td>
    <td align="right">9.33</td>
    <td align="right">-10.85</td>
    <td align="right">-3.18</td>
    <td align="right">3.02</td>
    <td align="right">6.03</td>
    <td align="right">3.02</td>
    <td align="right">136.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">45.21</td>
    <td align="right">84.55</td>
    <td align="right">84.55</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">24.32</td>
    <td align="right">0.5</td>
    <td align="right">50.000</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.742</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.733</td>
    <td align="right">0.000</td>
    <td align="right">18.475</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">12.70</td>
    <td align="right">0.3</td>
    <td align="right">50.000</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.742</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.733</td>
    <td align="right">0.000</td>
    <td align="right">18.475</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">24.32</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">12.70</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">45.21</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">24.32</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">12.70</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">24.32</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">12.70</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">45.21</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_PEOPLE</td>
    <td align="right">SFH_NOMINAL_OCCUPANCY_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">24.32</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">2.000E-002</td>
    <td align="right">50.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SFH_NOMINAL_ACTIVITY_SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_PEOPLE</td>
    <td align="right">SFH_NOMINAL_OCCUPANCY_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">12.70</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.000E-002</td>
    <td align="right">50.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SFH_NOMINAL_ACTIVITY_SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_LIGHTS</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">24.32</td>
    <td align="right">0.5</td>
    <td align="right">66.661</td>
    <td align="right">2.742</td>
    <td align="right">137.078</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_LIGHTS</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">12.70</td>
    <td align="right">0.3</td>
    <td align="right">34.825</td>
    <td align="right">2.742</td>
    <td align="right">137.078</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_APPLIANCES</td>
    <td align="right">SFH_NOMINAL_ELECTRIC_APPLIANCES_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">24.32</td>
    <td align="right">0.5</td>
    <td align="right">194.520</td>
    <td align="right">8.000</td>
    <td align="right">400.000</td>
    <td align="right">0.000</td>
    <td align="right">0.750</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_APPLIANCES</td>
    <td align="right">SFH_NOMINAL_ELECTRIC_APPLIANCES_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">12.70</td>
    <td align="right">0.3</td>
    <td align="right">101.620</td>
    <td align="right">8.000</td>
    <td align="right">400.000</td>
    <td align="right">0.000</td>
    <td align="right">0.750</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>HotWaterEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HotWaterEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_DHW</td>
    <td align="right">SFH_NOMINAL_DHW_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">24.32</td>
    <td align="right">0.5</td>
    <td align="right">188.036</td>
    <td align="right">7.733</td>
    <td align="right">386.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_DHW</td>
    <td align="right">SFH_NOMINAL_DHW_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">12.70</td>
    <td align="right">0.3</td>
    <td align="right">98.232</td>
    <td align="right">7.733</td>
    <td align="right">386.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_INFILTRATION</td>
    <td align="right">CONSTANT_1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">24.32</td>
    <td align="right">0.5</td>
    <td align="right">1.123E-002</td>
    <td align="right">4.620E-004</td>
    <td align="right">1.066E-004</td>
    <td align="right">0.552</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_INFILTRATION</td>
    <td align="right">CONSTANT_1</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">12.70</td>
    <td align="right">0.3</td>
    <td align="right">5.869E-003</td>
    <td align="right">4.620E-004</td>
    <td align="right">6.648E-005</td>
    <td align="right">0.552</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONEFLOOR0</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONEFLOOR1</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONEFLOOR2</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONEFLOOR3</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONEFLOOR4</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONEFLOOR5</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONEFLOOR6</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONEFLOOR7</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONEFLOOR8</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONEFLOOR9</td>
    <td align="right">      1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONEFLOOR0</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONEFLOOR1</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONEFLOOR2</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONEFLOOR3</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONEFLOOR4</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONEFLOOR5</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONEFLOOR6</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONEFLOOR7</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONEFLOOR8</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONEFLOOR9</td>
    <td align="right">      1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.42960E-003</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.80000</td>
    <td align="right">1.14669E-002</td>
    <td align="right">24.31504</td>
    <td align="right">0.48630</td>
    <td align="right">7.42960E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Heating</td>
    <td align="right">1398.64170</td>
    <td align="right">1748.30213</td>
    <td align="right">8.04769E-002</td>
    <td align="right">0.10060</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">24.31504</td>
    <td align="right">0.48630</td>
    <td align="right">7.42960E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Cooling</td>
    <td align="right">1091.11335</td>
    <td align="right">1254.78035</td>
    <td align="right">5.83226E-002</td>
    <td align="right">6.70710E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 10:45:00</td>
    <td align="right">26.47275</td>
    <td align="right">1.14630E-002</td>
    <td align="right">12.70246</td>
    <td align="right">0.25405</td>
    <td align="right">3.88131E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Heating</td>
    <td align="right">958.48627</td>
    <td align="right">1198.10784</td>
    <td align="right">5.51507E-002</td>
    <td align="right">6.89384E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">12.70246</td>
    <td align="right">0.25405</td>
    <td align="right">3.88131E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Cooling</td>
    <td align="right">1107.65090</td>
    <td align="right">1273.79853</td>
    <td align="right">5.92065E-002</td>
    <td align="right">6.80875E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 16:15:00</td>
    <td align="right">28.10400</td>
    <td align="right">1.14657E-002</td>
    <td align="right">24.31503</td>
    <td align="right">0.00000</td>
    <td align="right">7.42960E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Heating</td>
    <td align="right">943.91976</td>
    <td align="right">1179.89971</td>
    <td align="right">5.43125E-002</td>
    <td align="right">6.78907E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">24.31503</td>
    <td align="right">0.00000</td>
    <td align="right">7.42960E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">Cooling</td>
    <td align="right">1150.96352</td>
    <td align="right">1323.60805</td>
    <td align="right">6.15217E-002</td>
    <td align="right">7.07500E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 18:30:00</td>
    <td align="right">26.05950</td>
    <td align="right">1.14623E-002</td>
    <td align="right">12.70249</td>
    <td align="right">0.00000</td>
