    <td align="right">      271.91</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.177</td>
    <td align="right">       0.182</td>
    <td align="right">       46.57</td>
    <td align="right">       38.59</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       19.69</td>
    <td align="right">       19.69</td>
    <td align="right">      316.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      271.91</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       91.91</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.177</td>
    <td align="right">       0.182</td>
    <td align="right">       41.78</td>
    <td align="right">       34.62</td>
    <td align="right">      271.88</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       19.69</td>
    <td align="right">       19.69</td>
    <td align="right">       46.86</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       91.91</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       91.91</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1948_CELLULAR_CONCRETE_MEDIUM</td>
    <td align="right">        0.10</td>
    <td align="right">       0.089</td>
    <td align="right">       0.090</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">       91.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.177</td>
    <td align="right">       0.182</td>
    <td align="right">       46.57</td>
    <td align="right">       38.59</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       19.69</td>
    <td align="right">       19.69</td>
    <td align="right">      136.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1948_CELLULAR_CONCRETE_MEDIUM</td>
    <td align="right">        0.10</td>
    <td align="right">       0.089</td>
    <td align="right">       0.090</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">      181.86</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.177</td>
    <td align="right">       0.182</td>
    <td align="right">       41.78</td>
    <td align="right">       34.62</td>
    <td align="right">       91.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       19.69</td>
    <td align="right">       19.69</td>
    <td align="right">      226.86</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      271.91</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      271.91</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1948_CELLULAR_CONCRETE_MEDIUM</td>
    <td align="right">        0.10</td>
    <td align="right">       0.089</td>
    <td align="right">       0.090</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">      271.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.177</td>
    <td align="right">       0.182</td>
    <td align="right">       46.57</td>
    <td align="right">       38.59</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       19.69</td>
    <td align="right">       19.69</td>
    <td align="right">      316.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1948_CELLULAR_CONCRETE_MEDIUM</td>
    <td align="right">        0.10</td>
    <td align="right">       0.089</td>
    <td align="right">       0.090</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      271.91</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       91.91</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1948_CAVITY_BRICK_MEDIUM_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1948_CELLULAR_CONCRETE_MEDIUM</td>
    <td align="right">        0.10</td>
    <td align="right">       0.089</td>
    <td align="right">       0.090</td>
    <td align="right">       28.36</td>
    <td align="right">       28.36</td>
    <td align="right">       91.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">       91.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">      181.86</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">      271.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       28.36</td>
    <td align="right">       28.36</td>
    <td align="right">       91.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">       91.88</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">       91.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">      181.86</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">      181.86</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">      271.88</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">      271.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">        1.86</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       28.36</td>
    <td align="right">       28.36</td>
    <td align="right">       91.91</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       28.36</td>
    <td align="right">       28.36</td>
    <td align="right">       91.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">       91.88</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">      181.86</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">      271.88</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">        1.86</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       28.36</td>
    <td align="right">       28.36</td>
    <td align="right">       91.91</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        6.69</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR0_WALL_0</td>
    <td align="right">      271.88</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        7.45</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        7.97</td>
    <td align="right">        7.97</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR1_WALL_0</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        6.69</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR2_WALL_0</td>
    <td align="right">       91.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        7.45</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        7.97</td>
    <td align="right">        7.97</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR3_WALL_0</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        6.69</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR5_WALL_0</td>
    <td align="right">      271.88</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        7.45</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        7.97</td>
    <td align="right">        7.97</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR6_WALL_0</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        6.69</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR7_WALL_0</td>
    <td align="right">       91.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        7.45</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        7.97</td>
    <td align="right">        7.97</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR8_WALL_0</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        6.69</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR10_WALL_0</td>
    <td align="right">      271.88</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        7.45</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        7.97</td>
    <td align="right">        7.97</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR11_WALL_0</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        6.69</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR12_WALL_0</td>
    <td align="right">       91.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1948_STANDARD</td>
    <td align="right">        7.45</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        7.97</td>
    <td align="right">        7.97</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR13_WALL_0</td>
    <td align="right">      181.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       90.86</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.92</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.93</td>
    <td align="right">       5.778</td>
    <td align="right">       0.819</td>
    <td align="right">       0.881</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_LIGHTS</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      2.7416</td>
    <td align="right">       42.16</td>
    <td align="right">      115.58</td>
    <td align="right">General</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_LIGHTS</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      2.7416</td>
    <td align="right">       49.40</td>
    <td align="right">      135.42</td>
    <td align="right">General</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_LIGHTS</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">      2.7416</td>
    <td align="right">       42.16</td>
    <td align="right">      115.58</td>
    <td align="right">General</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.7416</td>
    <td align="right">      133.72</td>
    <td align="right">      366.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HW-PLNT SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    20000.00</td>
    <td align="right">    0.000582</td>
    <td align="right">       16.58</td>
    <td align="right">    28490.03</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CW-PLNT SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    20000.00</td>
    <td align="right">    0.003750</td>
    <td align="right">      106.84</td>
    <td align="right">    28490.03</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">     2100.67</td>
    <td align="right">     2415.77</td>
    <td align="right">       57.30</td>
    <td align="right">       0.112</td>
    <td align="right">       0.129</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01147</td>
    <td align="right">       27.15</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.72</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">     1793.66</td>
    <td align="right">     2062.70</td>
    <td align="right">       48.93</td>
    <td align="right">       0.096</td>
    <td align="right">       0.110</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 10:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       25.82</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">     1485.26</td>
    <td align="right">     1708.05</td>
    <td align="right">       34.58</td>
    <td align="right">       0.079</td>
    <td align="right">       0.091</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 14:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.11</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">     2668.35</td>
    <td align="right">     3068.61</td>
    <td align="right">       72.78</td>
    <td align="right">       0.143</td>
    <td align="right">       0.164</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 18:30:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       26.06</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">      229.53</td>
    <td align="right">      263.96</td>
    <td align="right">        5.34</td>
    <td align="right">       0.012</td>
    <td align="right">       0.015</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       25.17</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">     2500.61</td>
    <td align="right">     2875.71</td>
    <td align="right">       68.21</td>
    <td align="right">       0.134</td>
    <td align="right">       0.154</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 10:00:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       25.49</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">     1633.46</td>
    <td align="right">     1878.48</td>
    <td align="right">       38.03</td>
    <td align="right">       0.087</td>
    <td align="right">       0.100</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 14:30:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.31</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">     2821.91</td>
    <td align="right">     3245.20</td>
    <td align="right">       76.97</td>
    <td align="right">       0.151</td>
    <td align="right">       0.173</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 18:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       26.39</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      357.77</td>
    <td align="right">      411.44</td>
    <td align="right">        8.33</td>
    <td align="right">       0.019</td>
    <td align="right">       0.022</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:30:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       24.93</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">     2576.27</td>
    <td align="right">     2962.71</td>
    <td align="right">       70.27</td>
    <td align="right">       0.138</td>
    <td align="right">       0.158</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 09:45:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       25.12</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">     1781.17</td>
    <td align="right">     2048.34</td>
    <td align="right">       41.47</td>
    <td align="right">       0.095</td>
    <td align="right">       0.109</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 14:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.75</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">     2098.63</td>
    <td align="right">     2623.29</td>
    <td align="right">       62.22</td>
    <td align="right">       0.121</td>
    <td align="right">       0.151</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">     2416.22</td>
    <td align="right">     3020.27</td>
    <td align="right">       61.14</td>
    <td align="right">       0.139</td>
    <td align="right">       0.174</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">     2049.65</td>
    <td align="right">     2562.06</td>
    <td align="right">       60.77</td>
    <td align="right">       0.118</td>
    <td align="right">       0.147</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">     1278.16</td>
    <td align="right">     1597.70</td>
    <td align="right">       32.34</td>
    <td align="right">       0.074</td>
    <td align="right">       0.092</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">      195.55</td>
    <td align="right">      244.44</td>
    <td align="right">        8.62</td>
    <td align="right">       0.011</td>
    <td align="right">       0.014</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">     1234.51</td>
    <td align="right">     1543.14</td>
    <td align="right">       36.60</td>
    <td align="right">       0.071</td>
    <td align="right">       0.089</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">     1397.82</td>
    <td align="right">     1747.28</td>
    <td align="right">       35.37</td>
    <td align="right">       0.080</td>
    <td align="right">       0.101</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">     1170.94</td>
    <td align="right">     1463.68</td>
    <td align="right">       34.72</td>
    <td align="right">       0.067</td>
    <td align="right">       0.084</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">     1317.85</td>
    <td align="right">     1647.32</td>
    <td align="right">       33.35</td>
    <td align="right">       0.076</td>
    <td align="right">       0.095</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      196.80</td>
    <td align="right">      246.00</td>
    <td align="right">        8.67</td>
    <td align="right">       0.011</td>
    <td align="right">       0.014</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">     1338.12</td>
    <td align="right">     1672.65</td>
    <td align="right">       39.67</td>
    <td align="right">       0.077</td>
    <td align="right">       0.096</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">     1510.60</td>
    <td align="right">     1888.25</td>
    <td align="right">       38.23</td>
    <td align="right">       0.087</td>
    <td align="right">       0.109</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">     1263.37</td>
    <td align="right">     1579.21</td>
    <td align="right">       37.46</td>
    <td align="right">       0.073</td>
    <td align="right">       0.091</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">     1426.99</td>
    <td align="right">     1783.74</td>
    <td align="right">       36.11</td>
    <td align="right">       0.082</td>
    <td align="right">       0.103</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">      259.84</td>
    <td align="right">      324.80</td>
    <td align="right">       11.45</td>
    <td align="right">       0.015</td>
    <td align="right">       0.019</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      311.25</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      311.25</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">      305.25</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">      292.75</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">      295.50</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">      299.25</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">      303.25</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">      302.25</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">      288.25</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      309.75</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">      306.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      303.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">      303.50</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">      291.25</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">      309.25</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      311.50</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.84</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.99</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.84</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.84</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.99</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.84</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.84</td>
    <td align="right">      127.89</td>
    <td align="right">       42.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.99</td>
    <td align="right">      149.83</td>
    <td align="right">       49.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.84</td>
    <td align="right">      127.89</td>
    <td align="right">       42.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      149.83</td>
    <td align="right">       49.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       86.02</td>
    <td align="right">       28.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      127.89</td>
    <td align="right">       42.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      149.83</td>
    <td align="right">       49.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      127.89</td>
    <td align="right">       42.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      149.83</td>
    <td align="right">       49.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       86.03</td>
    <td align="right">       28.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      127.89</td>
    <td align="right">       42.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      149.83</td>
    <td align="right">       49.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      127.89</td>
    <td align="right">       42.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.013</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      149.83</td>
    <td align="right">       49.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.015</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       86.02</td>
    <td align="right">       28.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">     1924.39</td>
    <td align="right">      634.41</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.194</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30235.33</td>
    <td align="right">    30235.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35424.54</td>
    <td align="right">    35424.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30235.29</td>
    <td align="right">    30235.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95895.16</td>
    <td align="right">    95895.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          60</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         256</td>
    <td align="right">         256</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         808</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">          65</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2551</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         158</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         220</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          94</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         382</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.58</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [kWh]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2810.01</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2810.01</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2810.01</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2476.37</td>
    <td align="right">03-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Plant</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2476.37</td>
    <td align="right">03-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2476.37</td>
    <td align="right">03-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2476.37</td>
    <td align="right">03-JAN-11:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">     3334.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    24533.08</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:DistrictHeating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3364.18</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">    24737.82</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     3364.18</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">    24737.82</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     3337.86</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    24737.82</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     3337.86</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    24737.82</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     3337.86</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    24737.82</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     3337.86</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    24737.82</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2810.01</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">     3334.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    24533.08</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">     3334.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    24533.08</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">     3334.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    24533.08</td>
    <td align="right">05-JAN-00:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     412.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.146</td>
    <td align="right">       7.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -158.49</td>
    <td align="right">       -0.95</td>
    <td align="right">     -198.39</td>
    <td align="right">      -68.87</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     490.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -184.29</td>
    <td align="right">       -1.11</td>
    <td align="right">     -231.53</td>
    <td align="right">      -83.05</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     397.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.206</td>
    <td align="right">      27.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -153.29</td>
    <td align="right">       -9.24</td>
    <td align="right">     -201.49</td>
    <td align="right">      -68.57</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     168.611</td>
    <td align="right">       -5.29</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.922</td>
    <td align="right">       1.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -151.77</td>
    <td align="right">      -34.45</td>
    <td align="right">       0.000</td>
    <td align="right">      -80.86</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.140</td>
    <td align="right">       -0.21</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -1.31</td>
    <td align="right">       0.000</td>
    <td align="right">      -43.58</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     170.820</td>
    <td align="right">       -1.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.275</td>
    <td align="right">      31.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -152.73</td>
    <td align="right">       -0.19</td>
    <td align="right">       0.000</td>
    <td align="right">      -60.71</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     289.051</td>
    <td align="right">       -0.14</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -193.18</td>
    <td align="right">      -21.67</td>
    <td align="right">       0.000</td>
    <td align="right">      -80.37</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     207.174</td>
    <td align="right">       -1.20</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -151.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -62.81</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     149.567</td>
    <td align="right">       -8.75</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     104.554</td>
    <td align="right">       1.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">     -153.72</td>
    <td align="right">      -22.47</td>
    <td align="right">       0.000</td>
    <td align="right">      -70.48</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.928</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -44.93</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     223.278</td>
    <td align="right">       -0.20</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -151.65</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -87.92</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     313.119</td>
    <td align="right">       -0.20</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -192.09</td>
    <td align="right">      -16.86</td>
    <td align="right">       0.000</td>
    <td align="right">     -108.83</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     235.841</td>
    <td align="right">       -0.99</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -153.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -88.89</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     169.840</td>
    <td align="right">       -8.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     105.373</td>
    <td align="right">       1.845</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -150.45</td>
    <td align="right">      -20.96</td>
    <td align="right">       0.000</td>
    <td align="right">      -97.31</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      58.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -58.83</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3337.859</td>
    <td align="right">      -26.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     371.993</td>
    <td align="right">     129.905</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">    -1946.82</td>
    <td align="right">     -129.21</td>
    <td align="right">     -631.40</td>
    <td align="right">    -1106.01</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">03-JAN-11:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -611.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2894.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -458.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -1824.35</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">03-JAN-15:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      307.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -252.86</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">03-JAN-08:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -315.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.24</td>
    <td align="right">        0.00</td>
    <td align="right">      867.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -559.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">03-JAN-08:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -235.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      898.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -624.21</td>
    <td align="right">      -38.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">03-JAN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -335.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      659.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -324.12</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">03-JAN-15:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -688.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      941.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      244.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -497.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">03-JAN-08:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -321.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      889.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -567.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">03-JAN-08:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -321.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.79</td>
    <td align="right">        0.00</td>
    <td align="right">      944.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -629.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">03-JAN-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -313.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -449.45</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">03-JAN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -691.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1488.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -408.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -388.80</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">03-JAN-08:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2812.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.33</td>
    <td align="right">        0.00</td>
    <td align="right">    11776.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -7089.08</td>
    <td align="right">     -160.63</td>
    <td align="right">    -1981.58</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">15-JAN-22:34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3288.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -505.18</td>
    <td align="right">      -12.73</td>
    <td align="right">     -473.44</td>
    <td align="right">    -2296.97</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">15-JAN-17:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3785.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -548.87</td>
    <td align="right">      -71.02</td>
    <td align="right">     -559.17</td>
    <td align="right">    -2606.79</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">15-JAN-22:34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2699.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -493.47</td>
    <td align="right">      -53.66</td>
    <td align="right">     -465.88</td>
    <td align="right">    -1686.57</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">09-JAN-07:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1895.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -716.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1209.95</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">03-JAN-01:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -409.42</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">15-JAN-22:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2397.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -462.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1997.44</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">06-JAN-16:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2232.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -549.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1738.50</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">15-JAN-22:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2450.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -454.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1995.96</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">05-JAN-21:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2118.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -613.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1552.53</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">05-JAN-01:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      364.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -364.90</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">15-JAN-23:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2387.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -441.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1945.34</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">09-JAN-16:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2439.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -552.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2020.43</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">15-JAN-18:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2842.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -492.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2349.82</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">05-JAN-17:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2286.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -607.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1762.18</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">05-JAN-01:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      465.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -465.97</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25221.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6761.24</td>
    <td align="right">      -73.76</td>
    <td align="right">    -1804.31</td>
    <td align="right">   -16597.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">DEFAULTRUNPERIOD ** ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      634.41</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">       28.36</td>
    <td align="right">       28.36</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">       28.36</td>
    <td align="right">       28.36</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">       42.16</td>
    <td align="right">       42.16</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">       28.36</td>
    <td align="right">       28.36</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      634.41</td>
    <td align="right">      634.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [kWh]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [kWh]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [kWh]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [kWh]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [kWh]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [kWh]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [kWh]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [kWh]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [kWh]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3334.90</td>
    <td align="right">    24533.08</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.45</td>
    <td align="right">     2476.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        2.41</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.35</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     3362.76</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       99.17</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">ON_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFF_24_7</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_OCCUPANCY_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_ELECTRIC_APPLIANCES_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_DHW_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_VENTILATION_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CONSTANT_1</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR0 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR0 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR1 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR1 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR2 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR2 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR3 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR3 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR4 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR4 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR5 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR5 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR6 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR6 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR7 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR7 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR8 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR8 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR9 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR9 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR10 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR10 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR11 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR11 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR12 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR12 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR13 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR13 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR14 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR14 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     4680.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     4680.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-04
    20:31:42</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
